# Ficha: caldera pirotubular (steam-boiler)

- Tipo: nuevo · Función: generar vapor para marmitas y pasteurizador.
- Confirmada por: usuario · 2026-10-16 (fichas de la fase 3)

| Dato | Valor | Origen |
|---|---|---|
| Potencia | 60 BHP, 940 kg/h, 8 bar, gas natural | layout |
| Quemador | Modulante, fuego mínimo 25 %, prebarrido 60 s | assumed |
| Eficiencia | 85 % | assumed |
| Inercia | 25 kg de vapor por bar | assumed |

- Fallas: falla de llama (MTBF 2.000 h, MTTR 30 min); bajo nivel de agua (5.000 h, 45 min).
- Comportamiento clave: con poca carga cicla; con sobrecarga la presión cae y los consumidores lo sienten (fase 4).
